import Principal "mo:base/Principal";
import Option "mo:base/Option";
import Time "mo:base/Time";
import Array "mo:base/Array";
import Buffer "mo:base/Buffer";
import Nat64 "mo:base/Nat64";
import Int "mo:base/Int";
import Blob "mo:base/Blob";
import ICRC1 "mo:icrc1/ICRC1";
import Debug "mo:base/Debug";
import Nat "mo:base/Nat";

import T "types";
import Account "Account";
import Hex "hex";

shared (msg) actor class Pool(args : T.PoolArgs) : async ICRC1.FullInterface = this {

    type PoolOperation = T.PoolOperation;
    type TransactionStatus = T.TxStatus;
    type PoolTxRecord = T.PoolTxRecord;

    private stable let info : T.PoolInfo = args.info;
    stable let owner : Principal = msg.caller;
    stable let token = ICRC1.init({
        args.token_args with minting_account = Option.get(
            args.token_args.minting_account,
            {
                owner = msg.caller;
                subaccount = null;
            },
        );
    });
    private stable let genesis : PoolTxRecord = {
        caller = ?msg.caller;
        op = #init;
        index = 0;
        from = msg.caller;
        to = msg.caller;
        amount = 0;
        fee = 0;
        timestamp = Time.now();
        status = #succeeded;
    };
    stable var borrowers : [Principal] = args.borrowers;
    stable let asset : Principal = args.asset;
    private stable var pool_ops : [PoolTxRecord] = [genesis];

    // ===== POOL INFORMATION =====

    public query func get_info() : async T.PoolInfo {
        return info;
    };

    // ===== ICRC1 TOKEN STANDARD =====

    public shared query func icrc1_name() : async Text {
        ICRC1.name(token);
    };

    public shared query func icrc1_symbol() : async Text {
        ICRC1.symbol(token);
    };

    public shared query func icrc1_decimals() : async Nat8 {
        ICRC1.decimals(token);
    };

    public shared query func icrc1_fee() : async ICRC1.Balance {
        ICRC1.fee(token);
    };

    public shared query func icrc1_metadata() : async [ICRC1.MetaDatum] {
        ICRC1.metadata(token);
    };

    public shared query func icrc1_total_supply() : async ICRC1.Balance {
        ICRC1.total_supply(token);
    };

    public shared query func icrc1_minting_account() : async ?ICRC1.Account {
        ?ICRC1.minting_account(token);
    };

    public shared query func icrc1_balance_of(args : ICRC1.Account) : async ICRC1.Balance {
        ICRC1.balance_of(token, args);
    };

    public shared query func icrc1_supported_standards() : async [ICRC1.SupportedStandard] {
        ICRC1.supported_standards(token);
    };

    public shared ({ caller }) func icrc1_transfer(args : ICRC1.TransferArgs) : async ICRC1.TransferResult {
        await* ICRC1.transfer(token, args, caller);
    };

    public shared ({ caller }) func mint(args : ICRC1.Mint) : async ICRC1.TransferResult {
        await* ICRC1.mint(token, args, caller);
    };

    public shared ({ caller }) func burn(args : ICRC1.BurnArgs) : async ICRC1.TransferResult {
        await* ICRC1.burn(token, args, caller);
    };

    public shared query func get_transactions(req : ICRC1.GetTransactionsRequest) : async ICRC1.GetTransactionsResponse {
        ICRC1.get_transactions(token, req);
    };

    public shared func get_transaction(i : ICRC1.TxIndex) : async ?ICRC1.Transaction {
        await* ICRC1.get_transaction(token, i);
    };

    // ===== TRANSACTIONS =====

    private func pool_add(arr : [PoolTxRecord], data : PoolTxRecord) : [PoolTxRecord] {
        let buff = Buffer.Buffer<PoolTxRecord>(arr.size());
        for (x in arr.vals()) {
            buff.add(x);
        };

        buff.add(data);
        return Buffer.toArray(buff);
    };

    private func add_pool_record(
        caller : ?Principal,
        op : PoolOperation,
        from : Principal,
        to : Principal,
        amount : Nat,
        fee : Nat,
        timestamp : Time.Time,
        status : TransactionStatus,
    ) : Nat {
        let index = pool_ops.size();
        let o : PoolTxRecord = {
            caller = caller;
            op = op;
            index = index;
            from = from;
            to = to;
            amount = amount;
            fee = fee;
            timestamp = timestamp;
            status = status;
        };

        pool_ops := pool_add(pool_ops, o);
        return index;
    };

    public query func history_size() : async Nat {
        return pool_ops.size();
    };

    public query func get_pool_transaction(index : Nat) : async PoolTxRecord {
        return pool_ops[index];
    };

    public query func get_pool_transactions(start : Nat, limit : Nat) : async [PoolTxRecord] {
        var ret : [PoolTxRecord] = [];
        var i = start;
        while (i < start + limit and i < pool_ops.size()) {
            ret := pool_add(ret, pool_ops[i]);
            i += 1;
        };
        return ret;
    };

    public query func get_user_transactons(a : Principal, start : Nat, limit : Nat) : async [PoolTxRecord] {
        var res : [PoolTxRecord] = [];
        var index : Nat = 0;
        for (i in pool_ops.vals()) {
            if (i.caller == ?a or i.from == a or i.to == a) {
                if (index >= start and index < start + limit) {
                    res := pool_add(res, i);
                };
                index += 1;
            };
        };
        return res;
    };

    // ===== LENDING FUNCTIONS =====

    public shared (msg) func get_deposit_address() : async Text {
        let account = Account.accountIdentifier(Principal.fromActor(this), Account.principalToSubaccount(msg.caller));
        Hex.encode(Blob.toArray(account));
    };

    public shared (msg) func deposit(amount : Nat) : async T.DepositReceipt {
        await deposit_dip(msg.caller, amount);
    };

    // After user approves tokens to the DEX
    private func deposit_dip(caller : Principal, amount : Nat) : async T.DepositReceipt {
        // cast token to actor
        let dip20 = actor (Principal.toText(asset)) : T.DIPInterface;
        let dip_fee = await fetch_dip_fee(asset);
        let total : Nat = amount - dip_fee;

        // Check DIP20 allowance
        let balance : Nat = (await dip20.allowance(caller, Principal.fromActor(this)));

        // Transfer to account.
        let token_receipt = if (balance >= amount) {
            await dip20.transferFrom(caller, Principal.fromActor(this), amount);
        } else {
            return #Err(#BalanceLow);
        };

        Debug.print(debug_show (token_receipt));
        switch token_receipt {
            case (#Err e) {
                return #Err(#TransferFailure);
            };
            case _ {};
        };

        let trx_receipt = await* ICRC1.transfer(
            token,
            {
                amount = total;
                created_at_time = ?Nat64.fromNat(Int.abs(Time.now()));
                fee = null;
                from_subaccount = null;
                memo = null;
                to = { owner = caller; subaccount = null };
            },
            token.minting_account.owner,
        );

        Debug.print(debug_show (trx_receipt));
        switch trx_receipt {
            case (#Err _) {
                return #Err(#TransferFailure);
            };
            case _ {};
        };

        let _txtid = add_pool_record(?caller, #deposit, caller, Principal.fromActor(this), amount, dip_fee, Time.now(), #succeeded);

        #Ok(total);
    };

    public shared (msg) func drawdown(amount : Nat) : async T.DrawdownReceipt {
        if (not is_borrower(msg.caller)) {
            return return #Err(#NotAuthorized);
        };

        // cast token to actor
        let dip20 = actor (Principal.toText(asset)) : T.DIPInterface;
        let dip_fee = await fetch_dip_fee(asset);
        let total : Nat = amount - dip_fee;

        let receipt = await dip20.transfer(msg.caller, amount);

        Debug.print(debug_show (receipt));
        switch receipt {
            case (#Err _) {
                return #Err(#TransferFailure);
            };
            case _ {};
        };

        let _txtid = add_pool_record(?msg.caller, #drawdown, Principal.fromActor(this), msg.caller, amount, dip_fee, Time.now(), #succeeded);

        #Ok(total);
    };

    public shared (msg) func repay_principal(amount : Nat) : async T.RepayPrincipalReceipt {
        // cast token to actor
        let dip20 = actor (Principal.toText(asset)) : T.DIPInterface;
        let dip_fee = await fetch_dip_fee(asset);
        let total : Nat = amount - dip_fee;

        // Check DIP20 allowance
        let balance : Nat = (await dip20.allowance(msg.caller, Principal.fromActor(this)));

        // Transfer to account.
        let token_receipt = if (balance >= amount) {
            await dip20.transferFrom(msg.caller, Principal.fromActor(this), amount);
        } else {
            return #Err(#BalanceLow);
        };
        Debug.print(debug_show (token_receipt));
        switch token_receipt {
            case (#Err e) {
                return #Err(#TransferFailure);
            };
            case _ {};
        };

        let _txtid = add_pool_record(?msg.caller, #repayPrincipal, msg.caller, Principal.fromActor(this), amount, dip_fee, Time.now(), #succeeded);

        #Ok(total);
    };

    public shared (msg) func repay_interest(amount : Nat) : async T.RepayInterestReceipt {
        // cast token to actor
        let dip20 = actor (Principal.toText(asset)) : T.DIPInterface;
        let dip_fee = await fetch_dip_fee(asset);
        let total : Nat = amount - dip_fee;

        // Check DIP20 allowance
        let balance : Nat = (await dip20.allowance(msg.caller, Principal.fromActor(this)));

        // Transfer to account.
        let token_receipt = if (balance >= amount) {
            await dip20.transferFrom(msg.caller, Principal.fromActor(this), amount);
        } else {
            return #Err(#BalanceLow);
        };
        Debug.print(debug_show (token_receipt));
        switch token_receipt {
            case (#Err e) {
                return #Err(#TransferFailure);
            };
            case _ {};
        };

        let _txtid = add_pool_record(?msg.caller, #repayInterest, msg.caller, Principal.fromActor(this), amount, dip_fee, Time.now(), #succeeded);

        #Ok(total);
    };

    public shared (msg) func withdraw(amount : Nat) : async T.WithdrawReceipt {
        let balance = ICRC1.balance_of(
            token,
            {
                owner = msg.caller;
                subaccount = ?Account.defaultSubaccount();
            },
        );
        Debug.print(debug_show (balance));

        if (balance < amount) {
            return return #Err(#BalanceLow);
        };

        let trx_receipt = await* ICRC1.burn(
            token,
            {
                amount = amount;
                created_at_time = ?Nat64.fromNat(Int.abs(Time.now()));
                from_subaccount = ?Account.defaultSubaccount();
                memo = null;
            },
            msg.caller,
        );

        Debug.print(debug_show (trx_receipt));
        switch trx_receipt {
            case (#Err _) {
                return #Err(#TransferFailure);
            };
            case _ {};
        };

        // cast token to actor
        let dip20 = actor (Principal.toText(asset)) : T.DIPInterface;
        let dip_fee = await fetch_dip_fee(asset);
        let total : Nat = amount - dip_fee;

        let receipt = await dip20.transfer(msg.caller, amount);

        Debug.print(debug_show (receipt));
        switch receipt {
            case (#Err _) {
                return #Err(#TransferFailure);
            };
            case _ {};
        };

        let _txtid = add_pool_record(?msg.caller, #withdraw, Principal.fromActor(this), msg.caller, amount, dip_fee, Time.now(), #succeeded);

        #Ok(total);
    };

    private func fetch_dip_fee(token : Principal) : async Nat {
        let dip20 = actor (Principal.toText(token)) : T.DIPInterface;
        let metadata = await dip20.getMetadata();
        metadata.fee;
    };

    public shared (msg) func set_borrower(n_borrower : Principal) {
        assert (msg.caller == owner);

        let buff = Buffer.Buffer<Principal>(borrowers.size());
        var found = false;
        for (x in borrowers.vals()) {
            buff.add(x);
            if (x == n_borrower) {
                found := true;
            };
        };

        if (not found) {
            buff.add(n_borrower);
        };

        borrowers := Buffer.toArray(buff);
    };

    public shared (msg) func remove_borrower(n_borrower : Principal) {
        assert (msg.caller == owner);

        let buff = Buffer.Buffer<Principal>(borrowers.size());
        for (x in borrowers.vals()) {
            if (x != n_borrower) {
                buff.add(x);
            };
        };

        buff.add(n_borrower);
        borrowers := Buffer.toArray(buff);
    };

    private func is_borrower(user : Principal) : Bool {
        return Array.find<Principal>(borrowers, func x = x == user) != null;
    };
};
